<!-- ============================================================
  SEO META (paste into Yoast SEO panel)
  SEO Title:        Solar DAS Commissioning: Irradiance and Weather QA [50 chars]
  Meta description: A 1% irradiance error shifts your PR and triggers warranty disputes. Here is the IEC 61724-1 Class A met station QA process for solar DAS commissioning.
  Focus keyphrase:  solar das commissioning
  URL Slug:         solar-das-commissioning-irradiance-weather-qa
  Canonical:        https://www.reig-us.com/solar-das-commissioning-irradiance-weather-qa/
  Featured Image:   https://pplolmxyagikhhhzruul.supabase.co/storage/v1/object/public/blog-images/reig-solar/blog20-irradiance-qa.png
  Featured Image Alt: Utility-scale solar farm with met station mast and pyranometer in foreground, rows of PV panels at dusk
  Category:         Solar DAS Commissioning
  Tags:             solar das commissioning, irradiance measurement, met station, IEC 61724-1, pyranometer, weather QA, performance ratio
  OG Title:         Solar DAS Commissioning: Irradiance and Weather QA
  OG Description:   A 1% irradiance error shifts your PR and triggers warranty disputes. Here is the IEC 61724-1 Class A met station QA process for solar DAS commissioning.
  OG Image:         https://pplolmxyagikhhhzruul.supabase.co/storage/v1/object/public/blog-images/reig-solar/blog20-irradiance-qa.png
  OG Type:          article
  Twitter Card:     summary_large_image
============================================================ -->

<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "BlogPosting",
    "headline": "Solar DAS Commissioning: Irradiance and Weather QA",
    "description": "A 1% irradiance measurement error shifts your Performance Ratio and triggers warranty disputes. Met station QA for solar DAS commissioning.",
    "image": "https://pplolmxyagikhhhzruul.supabase.co/storage/v1/object/public/blog-images/reig-solar/blog20-irradiance-qa.png",
    "datePublished": "2026-04-01",
    "dateModified": "2026-04-01",
    "author": {
      "@type": "Person",
      "name": "Alex Montekristobelgrade",
      "jobTitle": "REIG Solar Technical Team",
      "url": "https://www.reig-us.com/about/",
      "image": "https://www.reig-us.com/wp-content/uploads/reig-author.jpg",
      "sameAs": ["https://www.reig-us.com/about/"],
      "description": "SCADA and DAS commissioning specialist with field experience on utility-scale solar projects across the United States.",
      "knowsAbout": ["solar DAS commissioning", "SCADA systems", "irradiance measurement", "IEC 61724-1", "met station QA"]
    },
    "publisher": {
      "@type": "Organization",
      "name": "Renewable Energy Integration Group, LLC",
      "url": "https://www.reig-us.com/",
      "logo": {
        "@type": "ImageObject",
        "url": "https://www.reig-us.com/wp-content/uploads/reig-logo.png"
      }
    },
    "mainEntityOfPage": {
      "@type": "WebPage",
      "@id": "https://www.reig-us.com/solar-das-commissioning-irradiance-weather-qa/"
    },
    "keywords": "solar das commissioning, irradiance measurement, met station QA, IEC 61724-1, pyranometer, performance ratio, weather data quality",
    "articleSection": "Solar DAS Commissioning"
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "What irradiance sensor class does IEC 61724-1 require for solar DAS commissioning?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "IEC 61724-1:2021 Class A monitoring systems require ISO 9060:2018 Class A pyranometers for GHI, POA, and DHI measurements. Class B pyranometers are permitted for Class B monitoring. PV reference cells fail the ±3% uncertainty threshold for both classes; field data shows them running 2–4% higher than ISO-classified pyranometers."
        }
      },
      {
        "@type": "Question",
        "name": "How often must pyranometers be recalibrated for IEC 61724-1 compliance?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "IEC 61724-1:2021 requires Class A pyranometers to be recalibrated every two years and inspected weekly in the field. Class A sensors drift at up to 0.8%/year (ISO 9060:2018); annual recalibration is best practice for acceptance test instruments. Class B sensors drift at up to 1.5%/year and follow manufacturer schedules, typically every two to three years."
        }
      },
      {
        "@type": "Question",
        "name": "What QC flags should a solar DAS apply to irradiance data?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "A solar DAS should apply physical possible limits (PPL) and extremely rare limits (ERL) per BSRN, plus NREL QCRAD consistency checks cross-referencing GHI against DHI plus DNI cosine. These tiers catch out-of-range readings, soiling, and systematic drift that range checks alone miss. A 2017 study found 9.9% of 313 ground stations had faulty records that only Tier 3 caught."
        }
      },
      {
        "@type": "Question",
        "name": "How does pyranometer soiling affect Performance Ratio calculations?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "A soiled pyranometer underreads actual irradiance, shrinking the PR denominator and inflating the calculated ratio. Research (Solar Energy, Fuke & Kottantharayil, 2025) found pyranometer soiling rates at 36–48% of module soiling rates, causing PR to underestimate true module soiling by 30–43%. This suppresses the cleaning dispatch signal and reduces annual yield by a measurable revenue amount."
        }
      },
      {
        "@type": "Question",
        "name": "What is the financial impact of irradiance measurement errors at a utility-scale plant?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "A 4% PR deviation at a 64 MW plant produces more than $1.8 million in lost revenue over 30 years (OTT HydroMet, 2026). Low-quality irradiance data costs approximately €10,000 per plant annually. Correct P90 resource data from defensible on-site measurements improves investor ROE by up to 10% (Vaisala, 2024). Met station commissioning costs a fraction of either figure."
        }
      },
      {
        "@type": "Question",
        "name": "What met station measurements are required for IEC 61724-1 Class A compliance?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "IEC 61724-1:2021 Class A systems must measure GHI, POA irradiance, ambient temperature, and module temperature at minimum. Complete performance analysis requires DNI, DHI, wind speed, and wind direction as well. Bifacial systems additionally require rear-side irradiance sensors positioned at least 5 meters from row equator-facing ends to avoid edge brightening effects that bias rear-irradiance measurements by 10–20%."
        }
      }
    ]
  },
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "itemListElement": [
      {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.reig-us.com/"},
      {"@type": "ListItem", "position": 2, "name": "Blog", "item": "https://www.reig-us.com/blog/"},
      {"@type": "ListItem", "position": 3, "name": "Solar DAS Commissioning", "item": "https://www.reig-us.com/blog/category/solar-das-commissioning/"},
      {"@type": "ListItem", "position": 4, "name": "Solar DAS Commissioning: Irradiance and Weather QA", "item": "https://www.reig-us.com/solar-das-commissioning-irradiance-weather-qa/"}
    ]
  }
]
</script>

<article>



<div class="key-takeaways" style="border-left:4px solid #22c55e; background:rgba(34,197,94,0.08); padding:1.25rem 1.5rem; margin:1.5rem 0; border-radius:0 8px 8px 0;">
  <h3 style="margin-top:0; font-size:0.85rem; text-transform:uppercase; letter-spacing:0.06em; opacity:0.65;">Key Takeaways</h3>
  <ul>
    <li>A single degree of pyranometer tilt misalignment creates up to 20% relative irradiance error at low sun angles, enough to fail an acceptance test on a perfectly performing plant (OTT HydroMet, 2026).</li>
    <li>IEC 61724-1:2021 Class A monitoring requires ISO 9060:2018 Class A pyranometers (drift ≤0.8%/year), weekly field inspections, and recalibration every two years (ISO 9060:2018). PV reference cells do not qualify.</li>
    <li>Pyranometer soiling rates are 36–48% of module soiling rates; without correcting for this, PR calculations underestimate true module soiling by 30–43% (Fuke &amp; Kottantharayil, <em>Solar Energy</em>, 2025).</li>
    <li>A QC study of 313 ground stations found that 9.9% had faulty records that passed standard range checks; multi-tier QC flags (BSRN + NREL QCRAD) are required for defensible data (Müller et al., <em>Solar Energy</em>, 2017).</li>
    <li>Low-quality irradiance data costs approximately €10,000 per plant annually; correct P90 solar resource data can improve investor ROE by up to 10% (Vaisala, 2024).</li>
  </ul>
</div>

<div style="border-left:4px solid #3b82f6; background:rgba(59,130,246,0.06); padding:1rem 1.5rem; margin:1.5rem 0; border-radius:0 8px 8px 0;">
  <strong>In Brief:</strong> IEC 61724-1:2021 Class A monitoring requires ISO 9060:2018 Class A pyranometers, weekly field inspections, biennial recalibration, and three-tier QC logic. Solar DAS commissioning verifies each before the first data point is accepted. A 1% irradiance error shifts your Performance Ratio and can trigger warranty disputes.
</div>

<p>Most solar DAS commissioning failures on met stations do not show up as obvious sensor failures. The pyranometer reports a value. The historian records it. And yet the data is wrong, and the performance ratio built on that number is wrong with it. By the time the discrepancy surfaces in a warranty dispute or capacity test, the window for a clean fix has closed.</p>

<p>Solar DAS commissioning for met data is written for project managers, commissioning leads, SCADA engineers, and O&amp;M teams responsible for ensuring that irradiance and weather measurements are trustworthy from day one. This guide applies the Measurement, Meaning, Control framework to met station QA: what sensors you need and at what accuracy class (Measurement), how QC flags turn raw data into defensible results (Meaning), and how to structure the commissioning protocol so errors cannot persist to COD (Control).</p>

<h2>Why Met Station Data Fails at Solar Plants</h2>

<p>A single degree of pyranometer tilt misalignment creates up to 20% relative irradiance error at low sun angles (<a href="https://blog.otthydromet.com/en/reducing-pyranometer-error-why-irradiance-accuracy-starts-in-plant-design-siting-construction/" target="_blank" rel="noopener noreferrer">OTT HydroMet, 2026</a>), yet it triggers no communication alarm in any modern SCADA system. A pyranometer with a 3° tilt error reports plausible values across the full irradiance range. An unventilated sensor accumulates dew before sunrise and reads low for the first two hours of each day. A soiled dome deflects irradiance while the modules it should track keep collecting. None of these failures appear as a fault. Instead, they quietly corrupt your performance ratio. Improper sensor siting introduces up to 7.6% variability in measured irradiance across the same plant site. That variability does not average out. It becomes the disputed figure in every acceptance test and production guarantee settlement.</p>

<p>The three root causes of solar DAS commissioning met failures are mechanical (tilt, leveling, siting), environmental (soiling, dew, frost), and systemic (wrong sensor class, insufficient QC logic, no calibration chain). Each is preventable during solar DAS commissioning. None is easily corrected after COD.</p>

<h2>IEC 61724-1 Requirements for Solar DAS Commissioning</h2>

<p>IEC 61724-1:2021 (Photovoltaic System Performance Monitoring) is the governing standard for solar DAS commissioning of met stations at utility-scale plants. Its second edition, published in 2021, introduced substantially tighter sensor requirements than its 1998 predecessor and eliminated Class C monitoring entirely. As a result, understanding its two classes determines every sensor specification decision.</p>

<h3>Class A vs Class B: What Each Requires</h3>

<table style="width:100%; border-collapse:collapse; margin:1.5rem 0;">
  <thead>
    <tr style="background:#f3f4f6;">
      <th style="padding:0.75rem; border:1px solid #e5e7eb; text-align:left;">Requirement</th>
      <th style="padding:0.75rem; border:1px solid #e5e7eb; text-align:left;">Class A</th>
      <th style="padding:0.75rem; border:1px solid #e5e7eb; text-align:left;">Class B</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Pyranometer class (ISO 9060:2018)</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Class A (Secondary Standard)</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Class B (First Class) or better</td>
    </tr>
    <tr style="background:#f9fafb;">
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Calibration uncertainty</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">±2% (k=2)</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">±3% (k=2)</td>
    </tr>
    <tr>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Recalibration interval</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Every 2 years (annual for acceptance test instruments)</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Per manufacturer recommendation</td>
    </tr>
    <tr style="background:#f9fafb;">
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Field inspection</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Weekly</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Monthly</td>
    </tr>
    <tr>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Ventilation and heating</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Required where dew/frost expected &gt;7 days/year</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Recommended</td>
    </tr>
    <tr style="background:#f9fafb;">
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Required measurements</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">GHI, POA, DHI, ambient temp, module temp</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">GHI, POA, ambient temp, module temp</td>
    </tr>
    <tr>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">PV reference cell permitted?</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">No: fails 3% uncertainty threshold</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">No: fails 3% uncertainty threshold</td>
    </tr>
  </tbody>
</table>

<p>The standard is explicit on PV reference cells: measurements from reference cells run 2–4% higher than ISO-classified pyranometers under field conditions and do not meet the irradiance uncertainty requirement for either monitoring class. In practice, any solar DAS commissioning specification that permits reference cells for performance guarantee data is not IEC 61724-1 compliant.</p>

<h3>Bifacial Systems: Additional Requirements</h3>

<p>IEC 61724-1:2021 introduced rear-irradiance measurement requirements for bifacial systems. Rear-side sensors must be positioned at least 5 meters from the equator-facing end of any row. Edge brightening (the reflected radiation spike from unshaded ground adjacent to row ends) biases rear irradiance measurements by 10–20% if sensors are placed closer. Consequently, this is not a guideline. It is a commissioning deliverable.</p>

<!-- ★ SVG CHART - paste into Gutenberg Custom HTML block -->
<svg viewBox="0 0 600 240" role="img" aria-label="ISO 9060:2018 pyranometer class comparison by annual drift and calibration uncertainty" style="width:100%;max-width:600px;display:block;margin:1.5rem auto;" xmlns="http://www.w3.org/2000/svg">
  <title>ISO 9060:2018 Pyranometer Class Comparison</title>
  <desc>Horizontal bar chart comparing annual drift rate and calibration uncertainty for ISO 9060:2018 Class A, B, and C pyranometers. Class A: 0.8%/yr drift, ±2% uncertainty. Class B: 1.5%/yr drift, ±3% uncertainty. Class C: 3.0%/yr drift, ±5% uncertainty.</desc>
  <!-- Grid lines -->
  <line x1="160" y1="20" x2="160" y2="215" stroke="#e5e7eb" stroke-width="1"/>
  <line x1="240" y1="20" x2="240" y2="215" stroke="#e5e7eb" stroke-width="1"/>
  <line x1="320" y1="20" x2="320" y2="215" stroke="#e5e7eb" stroke-width="1"/>
  <line x1="400" y1="20" x2="400" y2="215" stroke="#e5e7eb" stroke-width="1"/>
  <line x1="480" y1="20" x2="480" y2="215" stroke="#e5e7eb" stroke-width="1"/>
  <!-- X-axis labels -->
  <text x="160" y="228" text-anchor="middle" font-size="10" fill="#6b7280">1%</text>
  <text x="240" y="228" text-anchor="middle" font-size="10" fill="#6b7280">2%</text>
  <text x="320" y="228" text-anchor="middle" font-size="10" fill="#6b7280">3%</text>
  <text x="400" y="228" text-anchor="middle" font-size="10" fill="#6b7280">4%</text>
  <text x="480" y="228" text-anchor="middle" font-size="10" fill="#6b7280">5%</text>
  <!-- Section labels -->
  <text x="10" y="16" font-size="10" fill="#9ca3af" font-style="italic">Annual Drift / Calibration Uncertainty by Class</text>
  <!-- Class A - Annual Drift 0.8% -->
  <text x="155" y="48" text-anchor="end" font-size="11" fill="#374151" font-weight="600">Class A</text>
  <rect x="160" y="35" width="64" height="18" fill="#22c55e" rx="3"/>
  <text x="230" y="48" font-size="11" fill="#374151">0.8%/yr drift</text>
  <!-- Class A - Uncertainty ±2% -->
  <rect x="160" y="57" width="128" height="18" fill="#86efac" rx="3"/>
  <text x="294" y="70" font-size="11" fill="#374151">±2% uncertainty</text>
  <!-- Class B - Annual Drift 1.5% -->
  <text x="155" y="108" text-anchor="end" font-size="11" fill="#374151" font-weight="600">Class B</text>
  <rect x="160" y="95" width="120" height="18" fill="#f97316" rx="3"/>
  <text x="286" y="108" font-size="11" fill="#374151">1.5%/yr drift</text>
  <!-- Class B - Uncertainty ±3% -->
  <rect x="160" y="117" width="192" height="18" fill="#fdba74" rx="3"/>
  <text x="358" y="130" font-size="11" fill="#374151">±3% uncertainty</text>
  <!-- Class C - Annual Drift 3.0% -->
  <text x="155" y="168" text-anchor="end" font-size="11" fill="#374151" font-weight="600">Class C</text>
  <rect x="160" y="155" width="240" height="18" fill="#ef4444" rx="3"/>
  <text x="406" y="168" font-size="11" fill="#374151">3.0%/yr drift</text>
  <!-- Class C - Uncertainty ±5% -->
  <rect x="160" y="177" width="320" height="18" fill="#fca5a5" rx="3"/>
  <text x="468" y="190" font-size="11" fill="#374151">±5% uncertainty</text>
  <!-- Note -->
  <text x="160" y="212" font-size="9" fill="#9ca3af">Source: ISO 9060:2018 (iso.org/standard/67464.html)</text>
</svg>

<h2>ISO 9060:2018 Sensor Classes for Solar DAS Commissioning</h2>

<p>ISO 9060:2018 defines three pyranometer accuracy classes that map directly to IEC 61724-1 monitoring system requirements. Specifically, choosing the wrong class for solar DAS commissioning is a commissioning defect, not a cost-optimization decision. Class A sensors drift at ±0.8% per year under field conditions. Class C sensors drift at ±3.0% per year. At a site commissioned for 25-year performance guarantees, the cumulative measurement error from a Class C sensor deployed in a Class A application exceeds 10% within four years.</p>

<h3>Class A (Secondary Standard)</h3>
<p><a href="https://www.reig-us.com/pyranometer-utility-scale-pv-accuracy-classes/">Class A pyranometers</a> achieve calibration uncertainties within ±1–2% under optimal conditions. They use thermopile detectors with electronic temperature compensation, optical coatings optimized for the full solar spectrum, and domed glass enclosures that minimize directional (cosine) error. These sensors are the only class that satisfies IEC 61724-1 Class A monitoring requirements. NREL Best Practices for Solar Resource Data specifies a best achievable measurement uncertainty of ±2% for thermopile pyranometers under real-world conditions, and that figure assumes correct installation, leveling, ventilation, and documented calibration chain.</p>

<h3>Class B (First Class)</h3>
<p>Class B pyranometers operate within ±2–3% calibration uncertainty. They are appropriate for IEC 61724-1 Class B monitoring and for backup or secondary measurement positions within Class A systems. As a result, they are not acceptable as primary irradiance sensors in utility-scale plants where performance guarantee data will be used for contractual acceptance.</p>

<h3>Why PV Reference Cells Are Not IEC-Compliant</h3>
<p>PV reference cells are spectrally selective, responding primarily to the spectral range matched to the cell technology rather than the full solar spectrum measured by a thermopile. Field measurements show reference cell outputs running 2–4% higher than ISO-classified pyranometers under identical conditions. Consequently, this systematic bias alone disqualifies reference cells from both Class A and Class B applications under IEC 61724-1:2021.</p>

<h2>Met Station Failure Modes in Solar DAS Commissioning</h2>

<p>Improper sensor siting alone introduces up to 7.6% variability in measured irradiance across a single plant site (<a href="https://blog.otthydromet.com/en/reducing-pyranometer-error-why-irradiance-accuracy-starts-in-plant-design-siting-construction/" target="_blank" rel="noopener noreferrer">OTT HydroMet, 2026</a>). The failure modes that compromise met station data fall into three categories: mechanical errors that occur during installation and are locked in at commissioning, environmental failures that develop progressively after COD, and systemic gaps in QC logic that allow bad data to pass downstream undetected. All three must be addressed in solar DAS commissioning before the plant is handed over.</p>

<h3>Mechanical Failure Modes in Solar DAS Commissioning</h3>

<table style="width:100%; border-collapse:collapse; margin:1.5rem 0;">
  <thead>
    <tr style="background:#f3f4f6;">
      <th style="padding:0.75rem; border:1px solid #e5e7eb; text-align:left;">Failure Mode</th>
      <th style="padding:0.75rem; border:1px solid #e5e7eb; text-align:left;">Mechanism</th>
      <th style="padding:0.75rem; border:1px solid #e5e7eb; text-align:left;">Error Magnitude</th>
      <th style="padding:0.75rem; border:1px solid #e5e7eb; text-align:left;">Detection Method</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Tilt misalignment (POA sensor)</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Sensor tilt does not match module tilt angle</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Up to 20% at low sun angles per 1° error</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Inclinometer check at commissioning; compare GHI vs POA transposition</td>
    </tr>
    <tr style="background:#f9fafb;">
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Shadow obstruction</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Nearby structure or tracker row casts shadow on sensor dome during part of day</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">5–60% depending on shadow geometry and time of day</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Horizon survey during commissioning; early-morning and late-afternoon irradiance plots</td>
    </tr>
    <tr>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Azimuth orientation error (GHI sensor)</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Sensor dome level but mast rotated; shading ring on DHI sensor blocks wrong arc</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">2–8% systematic bias in DHI reading</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Compass verification at commissioning; compare DHI vs modeled diffuse fraction</td>
    </tr>
    <tr style="background:#f9fafb;">
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Sensor siting error</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Met station placed in atypical irradiance zone (edge, shadow corridor, albedo anomaly)</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Up to 7.6% across same site</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Multi-point comparison during commissioning; satellite-model cross-check</td>
    </tr>
    <tr>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Wiring polarity reversal</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Thermopile output connected with reversed polarity; sensor reads negative values or near zero</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">100% of signal lost</td>
      <td style="padding:0.75rem; border:1px solid #e5e7eb;">Point-list test at DAS panel with calibrated light source</td>
    </tr>
  </tbody>
</table>

<h3>Environmental Failure Modes</h3>

<p>Soiling is the environmental failure mode most likely to compromise ongoing performance ratio calculations. Pyranometer soiling rates run at 36–48% of PV module soiling rates, as the glass dome accumulates dust, pollen, and bird deposits at a different rate than a tilted module. A dirty pyranometer underreads irradiance while the modules it is supposed to track are less dirty, inflating the apparent PR.</p>

<p>A 2025 study in <em>Solar Energy</em> (<a href="https://www.sciencedirect.com/science/article/abs/pii/S0038092X25003974" target="_blank" rel="noopener noreferrer">Fuke &amp; Kottantharayil</a>) found that when pyranometer soiling is not corrected, PR calculations underestimate actual module soiling by 30–43%. That gap directly suppresses the cleaning dispatch signal.</p>

<p>Dew and frost accumulation on the pyranometer dome causes systematic low-irradiance readings during the first one to three hours of each day in temperate and cold climates. IEC 61724-1:2021 requires active heating and ventilation for Class A systems in any location where dew or frost deposition exceeds seven days per year. This is not met by passive dome heating from sunlight. The standard requires powered ventilation units that keep the dome temperature above the dew point before sunrise.</p>

<h3>Systemic Failure Modes</h3>

<p>Time synchronization errors in the DAS create irradiance records that are physically plausible but temporally misaligned. A 30-second clock error at solar noon produces a 0.1–0.3% irradiance discrepancy. The same error near sunrise or sunset produces 5–15% discrepancies because irradiance changes rapidly with cosine geometry.</p>

<p><a href="https://www.reig-us.com/solar-das-time-sync-ntp-ptp-without-drift/">NTP synchronization</a> with a GPS-referenced time source is the standard approach. Any met station DAS that relies on a local RTC without network time discipline does not meet the Completeness, Accuracy, Latency targets required for verifiable solar DAS commissioning data.</p>

<p>Scaling errors produce a constant fractional offset across all readings. This occurs when the engineering unit conversion in the DAS input card does not match the sensor's actual sensitivity value. A pyranometer with a sensitivity of 10.42 μV/(W/m²) entered as 10.00 μV/(W/m²) reads 4.2% high across every irradiance level. This offset is invisible to range-check QC flags because every reading is physically plausible. It appears only when cross-checking the raw millivolt output against the engineering unit value during commissioning acceptance testing.</p>

<h2>Measurement, Meaning, Control: The Met Station QA Framework</h2>

<p>A QC study of 313 ground stations found that 9.9% had faulty irradiance records that passed standard range checks but still produced bad data (<a href="https://www.sciencedirect.com/science/article/pii/S0038092X17308046" target="_blank" rel="noopener noreferrer">Müller et al., <em>Solar Energy</em>, 2017</a>). The Measurement, Meaning, Control framework applied to solar DAS commissioning for met data provides the structure that prevents this outcome: correct sensors and installation (Measurement), QC flags that catch what range checks miss (Meaning), and a commissioning protocol where errors cannot reach COD undetected (Control). Each layer is a prerequisite for the next.</p>

<h3>Measurement: Solar DAS Commissioning Sensors and Installation</h3>

<p>Specifically, measurement in a met station context covers sensor class selection, physical installation accuracy, and calibration chain integrity. Every sensor used for performance guarantee data must carry a current calibration certificate traceable to a national standards body. Therefore, the calibration date must fall within the required recalibration interval for the monitoring class. A two-year-old calibration certificate on a Class A sensor is a commissioning defect if the plant is about to enter an acceptance test period.</p>

<p>POA pyranometers must be mounted at the same tilt angle as the PV modules within 0.5°. Inclinometer confirmation of both the sensor and the nearest row of modules is a required commissioning deliverable. GHI sensors must be mounted level within 0.1°. Additionally, the mast must be stable enough to hold that position through wind loading and thermal expansion. Any tilt from mast deflection invalidates the GHI measurement.</p>

<h3>Meaning: QC Flags for Solar DAS Commissioning Data</h3>

<p>Raw irradiance values from a well-installed sensor are not yet verifiable data. However, they become trustworthy when the DAS applies multi-tier QC logic that catches readings a range check cannot detect. The three-tier protocol required for solar DAS commissioning to IEC 61724-1 Class A standards is:</p>

<p><strong>Tier 1: Physical Possible Limits (PPL).</strong> Flag any irradiance reading above the extraterrestrial irradiance at that solar zenith angle plus 50 W/m² (to account for circumsolar enhancement). Flag any reading below zero after accounting for thermopile offset. These checks catch sensor failures and wiring faults. However, they do not catch soiling or drift.</p>

<p><strong>Tier 2: Extremely Rare Limits (ERL).</strong> Based on the BSRN protocol, flag any reading that exceeds the upper 99.9th percentile of historical observations at that solar zenith angle and atmospheric condition. These limits vary by climate zone. They require 12 months of baseline data to set accurately. This is why met stations should be commissioned before plant construction begins, not at COD.</p>

<p><strong>Tier 3: Consistency Checks (NREL QCRAD).</strong> Cross-check GHI against DHI + DNI × cos(zenith). Any deviation greater than the combined sensor uncertainty indicates that at least one measurement is wrong. This three-way consistency check is the only QC method that catches systematic sensor drift, soiling, and shadow obstruction that produce plausible individual readings. A 2017 study of 313 ground-based irradiance stations (<a href="https://www.sciencedirect.com/science/article/pii/S0038092X17308046" target="_blank" rel="noopener noreferrer">Müller et al., <em>Solar Energy</em></a>) found that 9.9% had faulty records that passed Tier 1 and Tier 2 checks. Only Tier 3 consistency logic reliably detected them. Implementing Tier 3 requires GHI, DHI, and DNI channels to be operational simultaneously. For this reason, the full IEC 61724-1 Class A measurement suite (including DNI from a pyrheliometer on a solar tracker) is not an optional enhancement for performance-guarantee monitoring. It is a prerequisite for defensible solar DAS commissioning data from day one.</p>

<h3>Control: Commissioning Protocol That Prevents Post-COD Surprises</h3>

<p>Control in met station commissioning means establishing a protocol where measurement errors cannot persist to COD and cannot be disputed after handover. The testable point list for a met station DAS must include: raw millivolt output at each irradiance level (verify scaling), engineering unit output at known reference irradiance (verify calibration), and timestamp offset from GPS time (verify NTP).</p>

<p>It must also include a QC flag logic test using injected out-of-range values (verify Tier 1–3 logic fires) and a shadow survey documented by timed horizon photographs from the sensor mounting point. In all cases, each item must produce a witness-testable result, not a visual inspection.</p>

<p>Ultimately, this is what makes solar DAS commissioning data defensible in a performance guarantee dispute: not the certificate alone, but the combination of traceability chain, on-site confirmation, and documented QC logic applied at commissioning, before the plant enters service.</p>

  <figcaption style="font-size:0.85rem; color:#6b7280; margin-top:0.5rem;">Field verification during solar DAS commissioning: cross-checking raw millivolt output against calibration certificate values confirms sensor scaling before the first data point is accepted.</figcaption>
</figure>

<!-- ★ SVG CHART - paste into Gutenberg Custom HTML block -->
<svg viewBox="0 0 560 280" role="img" aria-label="Solar DAS commissioning QC tier coverage showing which failure modes each tier catches" style="width:100%;max-width:560px;display:block;margin:1.5rem auto;" xmlns="http://www.w3.org/2000/svg">
  <title>QC Tier Coverage Matrix for Solar DAS Met Station Commissioning</title>
  <desc>Table-style chart showing three QC tiers (Physical Possible Limits, Extremely Rare Limits, NREL QCRAD Consistency) and which failure modes each catches: sensor failure, soiling, shadow, drift, scaling error, time sync. Only Tier 3 catches all failure modes.</desc>
  <!-- Header -->
  <rect x="0" y="0" width="560" height="30" fill="#1e3a5f" rx="4 4 0 0"/>
  <text x="130" y="20" text-anchor="middle" font-size="11" fill="white" font-weight="600">QC Tier</text>
  <text x="280" y="20" text-anchor="middle" font-size="11" fill="white" font-weight="600">Catches</text>
  <text x="450" y="20" text-anchor="middle" font-size="11" fill="white" font-weight="600">Misses</text>
  <!-- Tier 1 row -->
  <rect x="0" y="30" width="560" height="60" fill="#f9fafb"/>
  <text x="10" y="52" font-size="11" fill="#374151" font-weight="600">Tier 1: Physical</text>
  <text x="10" y="68" font-size="11" fill="#6b7280">Possible Limits</text>
  <text x="170" y="52" font-size="11" fill="#16a34a">✓ Wiring faults</text>
  <text x="170" y="68" font-size="11" fill="#16a34a">✓ Sensor failures</text>
  <text x="370" y="52" font-size="11" fill="#dc2626">✗ Soiling, shadow, drift</text>
  <text x="370" y="68" font-size="11" fill="#dc2626">✗ Scaling errors</text>
  <!-- Tier 2 row -->
  <rect x="0" y="90" width="560" height="60" fill="white"/>
  <text x="10" y="112" font-size="11" fill="#374151" font-weight="600">Tier 2: Extremely</text>
  <text x="10" y="128" font-size="11" fill="#6b7280">Rare Limits (BSRN)</text>
  <text x="170" y="112" font-size="11" fill="#16a34a">✓ Severe soiling events</text>
  <text x="170" y="128" font-size="11" fill="#16a34a">✓ Major obstructions</text>
  <text x="370" y="112" font-size="11" fill="#dc2626">✗ Gradual drift</text>
  <text x="370" y="128" font-size="11" fill="#dc2626">✗ Scaling offsets</text>
  <!-- Tier 3 row -->
  <rect x="0" y="150" width="560" height="80" fill="#f0fdf4"/>
  <rect x="0" y="150" width="4" height="80" fill="#22c55e"/>
  <text x="14" y="172" font-size="11" fill="#374151" font-weight="600">Tier 3: NREL QCRAD</text>
  <text x="14" y="188" font-size="11" fill="#6b7280">Consistency Checks</text>
  <text x="14" y="206" font-size="10" fill="#9ca3af">(GHI vs DHI+DNI×cos θ)</text>
  <text x="170" y="172" font-size="11" fill="#16a34a">✓ Gradual sensor drift</text>
  <text x="170" y="188" font-size="11" fill="#16a34a">✓ Scaling errors</text>
  <text x="170" y="206" font-size="11" fill="#16a34a">✓ Shadow obstruction</text>
  <text x="370" y="172" font-size="11" fill="#374151">Catches all 6</text>
  <text x="370" y="188" font-size="11" fill="#374151">failure modes</text>
  <text x="370" y="206" font-size="11" fill="#6b7280">when GHI+DHI+DNI present</text>
  <!-- Note -->
  <text x="10" y="248" font-size="10" fill="#9ca3af">Source: Müller et al., Solar Energy (2017); NREL QCRAD protocol (docs.nrel.gov)</text>
  <text x="10" y="262" font-size="10" fill="#9ca3af">9.9% of 313 ground stations had faulty records that passed Tier 1 and Tier 2 checks only.</text>
</svg>

<h2>Solar DAS Commissioning Checklist: Met Station and Irradiance QA</h2>

<p>In practice, this checklist represents the minimum deliverable set for solar DAS commissioning of met station data to IEC 61724-1 Class A. Each item must produce a documented, witness-testable result. A visual check or verbal confirmation is not a commissioning deliverable.</p>

<h3>Pre-Commissioning (Before First Data Recorded)</h3>
<ul>
  <li><strong>Calibration certificates verified:</strong> All pyranometers, pyrheliometers, and temperature sensors carry current calibration certificates traceable to WMO standards. Certificates date within recalibration interval for the monitoring class.</li>
  <li><strong>Sensor class confirmed against monitoring class:</strong> ISO 9060:2018 class marked on each sensor matches the specification for the IEC 61724-1 monitoring class contracted.</li>
  <li><strong>POA tilt angle measured:</strong> Inclinometer reading on sensor mounting plate within 0.5° of design tilt angle. Documented with photograph and instrument reading.</li>
  <li><strong>GHI sensor level verified:</strong> Bubble level and digital inclinometer confirm horizontal mounting within 0.1°.</li>
  <li><strong>Shadow survey complete:</strong> Timed horizon photographs from each met station position at 8:00, 12:00, and 16:00 local solar time confirm no shadow obstruction on sensor dome.</li>
  <li><strong>Ventilation and heating operational:</strong> Ventilator fan confirmed running; heater energized and temperature differential above ambient confirmed (Class A systems in frost-risk locations).</li>
</ul>

<h3>During Commissioning (Active DAS Testing)</h3>
<ul>
  <li><strong>Scaling factors verified:</strong> Raw millivolt output at known irradiance level cross-checked against sensitivity value on calibration certificate. Engineering unit output matches expected value within ±0.5%.</li>
  <li><strong>Timestamp offset verified:</strong> DAS timestamp compared to GPS time source. Offset less than ±1 second for Class A systems.</li>
  <li><strong>QC flag logic tested:</strong> Injected out-of-range values confirm Tier 1 PPL flags fire. Out-of-season extreme values confirm Tier 2 ERL flags fire. Negative values at daytime confirm handling logic is correct.</li>
  <li><strong>Three-way consistency check baseline:</strong> GHI versus DHI + DNI × cos(zenith) check run over first three days of clear-sky data. Deviations documented and investigated before data is accepted.</li>
  <li><strong>Data completeness confirmed:</strong> Zero gaps in first 72-hour continuous record. Every minute timestamped and present in historian.</li>
</ul>

<h3>Handover (Evidence Pack for O&amp;M Turnover)</h3>
<ul>
  <li>Calibration certificates for all sensors (PDF archive)</li>
  <li>Installation photographs: tilt confirmation, shadow survey, ventilation unit</li>
  <li>Point-list test results: millivolt vs engineering unit at three irradiance levels</li>
  <li>NTP synchronization log (first 72 hours)</li>
  <li>QC flag test log (injected test results)</li>
  <li>Three-way consistency baseline report</li>
  <li>Recalibration schedule for next interval</li>
</ul>

  <figcaption style="font-size:0.85rem; color:#6b7280; margin-top:0.5rem;">Met station QA during solar DAS commissioning captures irradiance and weather data that validates every future performance ratio calculation.</figcaption>
</figure>

<h2>The Financial Case for Correct Solar DAS Commissioning</h2>

<p>Low-quality irradiance data costs approximately €10,000 per plant annually, and a 4% Performance Ratio deviation at a 64 MW plant generates more than $1.8 million in lost revenue over 30 years (<a href="https://blog.otthydromet.com/en/reducing-pyranometer-error-why-irradiance-accuracy-starts-in-plant-design-siting-construction/" target="_blank" rel="noopener noreferrer">OTT HydroMet, 2026</a>). Correct met station solar DAS commissioning costs a fraction of either figure. Four financial mechanisms explain the return on investment.</p>

<h3>Performance Guarantee Disputes in Solar DAS Commissioning</h3>
<p>For example, a soiling loss of just 1–2% combined with a 2% irradiance measurement uncertainty can push a technically sound system outside contractual acceptance limits. Remediation (repeat testing, extended monitoring, legal review) routinely exceeds the cost of commissioning the met station properly in the first place.</p>

<h3>Operations and Maintenance Decisions</h3>
<p>As a result, a soiled pyranometer that inflates PR suppresses the cleaning dispatch signal. Research shows this effect causes O&amp;M teams to underestimate the need for panel cleaning by 30–43%, directly reducing yield. For a 100 MW plant with a 0.5% soiling loss, that gap represents approximately $250,000 in annual revenue (REIG field estimate based on $50/MWh LCOE assumptions).</p>

<h3>Investor and Lender Confidence</h3>
<p>Vaisala (2024) found that correct P90 solar resource data, derived from accurate, verified on-site measurements, improves investor ROE by up to 10%. The IEA PVPS Task 13 report on PV yield uncertainties quantified satellite-based irradiance data at 4–8% monthly RMSE. On-site ground measurements reduce that uncertainty by up to 3.5 percentage points, directly widening the lender's confidence interval on energy yield.</p>

<h3>Regulatory and Grid Reporting for Solar DAS Commissioning</h3>
<p>NERC FAC-001-3 requires that reported generation data be traceable to calibrated measurement instruments. Grid interconnection metering standards under IEEE 1547-2018 further require that metering systems operate within specified accuracy classes traceable to NIST-calibrated references. Therefore, a met station without current calibration certificates or documented QC logic is an audit finding, not merely a data quality issue.</p>

<h2>Where REIG Fits in Met Station Solar DAS Commissioning</h2>

<p>Accurate on-site irradiance measurements can improve investor ROE by up to 10% by reducing P90 energy yield uncertainty (<a href="https://www.vaisala.com/en/blog/2024-03/financial-impact-solar-irradiance-data" target="_blank" rel="noopener noreferrer">Vaisala, 2024</a>). Solar DAS commissioning that delivers this standard requires a structured protocol. REIG commissions utility-scale met stations using a four-step protocol: sensor class confirmation, calibration traceability audit, tilt and shadow survey, and QC logic acceptance test. Each step produces a witness-testable result that becomes part of the evidence pack delivered at turnover. This approach extends across the <a href="https://www.reig-us.com/solar-das-commissioning-to-scada-end-to-end-data-verification/">full DAS chain</a> and ensures sensor data is trustworthy before COD.</p>

<p>We configure three-tier QC logic in the historian: not as a post-COD enhancement, but as a commissioning deliverable the O&amp;M team receives at turnover. We also produce the testable point list for every met station input, including raw millivolt cross-checks and NTP offset logs, so the evidence pack is audit-ready before the acceptance test begins.</p>

<p>RenergyWare, REIG's field-proven NEMA 4 / UL-listed SCADA and DAS platform, includes preconfigured IEC 61724-1 QC logic for GHI, POA, DHI, and temperature channels. The three-tier consistency check runs in the historian from day one, flagging anomalies before they compound into disputed performance data. For commissioning teams that need met station data to be trustworthy from COD, not corrected six months later, this is the commissioning-ready standard REIG delivers.</p>

<p>If you are preparing for an acceptance test or O&amp;M-ready turnover and need met station QA that holds up under utility scrutiny, <a href="https://www.reig-us.com/contact/" target="_blank" rel="noopener noreferrer">contact REIG</a> or explore <a href="https://www.reig-us.com/renergyware/" target="_blank" rel="noopener noreferrer">RenergyWare</a> for platform details.</p>

<section class="faq-section">
  <h2>Frequently Asked Questions</h2>

  <h3>What irradiance sensor class does IEC 61724-1 require for solar DAS commissioning?</h3>
  <p>IEC 61724-1:2021 Class A monitoring systems require ISO 9060:2018 Class A pyranometers for GHI, POA, and DHI measurements. Class B pyranometers are permitted for Class B monitoring. PV reference cells fail the ±3% uncertainty threshold for both classes; field data shows them running 2–4% higher than ISO-classified pyranometers.</p>

  <h3>How often must pyranometers be recalibrated for IEC 61724-1 compliance?</h3>
  <p>IEC 61724-1:2021 requires Class A pyranometers to be recalibrated every two years and inspected weekly in the field. Class A sensors drift at up to 0.8%/year (ISO 9060:2018); annual recalibration is best practice for acceptance test instruments. Class B sensors drift at up to 1.5%/year and follow manufacturer schedules, typically every two to three years.</p>

  <h3>What QC flags should a solar DAS apply to irradiance data?</h3>
  <p>A solar DAS should apply physical possible limits (PPL) and extremely rare limits (ERL) per BSRN, plus NREL QCRAD consistency checks cross-referencing GHI against DHI plus DNI cosine. These tiers catch out-of-range readings, soiling, and systematic drift that range checks alone miss. A 2017 study found 9.9% of 313 ground stations had faulty records that only Tier 3 caught.</p>

  <h3>How does pyranometer soiling affect Performance Ratio calculations?</h3>
  <p>A soiled pyranometer underreads actual irradiance, shrinking the PR denominator and inflating the calculated ratio. Research (<em>Solar Energy</em>, Fuke &amp; Kottantharayil, 2025) found pyranometer soiling rates at 36–48% of module soiling rates, causing PR to underestimate true module soiling by 30–43%. This suppresses the cleaning dispatch signal and reduces annual yield by a measurable revenue amount.</p>

  <h3>What is the financial impact of irradiance measurement errors at a utility-scale plant?</h3>
  <p>A 4% PR deviation at a 64 MW plant produces more than $1.8 million in lost revenue over 30 years (OTT HydroMet, 2026). Low-quality irradiance data costs approximately €10,000 per plant annually. Correct P90 resource data from defensible on-site measurements improves investor ROE by up to 10% (Vaisala, 2024). Met station commissioning costs a fraction of either figure.</p>

  <h3>What met station measurements are required for IEC 61724-1 Class A compliance?</h3>
  <p>IEC 61724-1:2021 Class A systems must measure GHI, POA irradiance, ambient temperature, and module temperature at minimum. Complete performance analysis requires DNI, DHI, wind speed, and wind direction as well. Bifacial systems additionally require rear-side irradiance sensors positioned at least 5 meters from row equator-facing ends to avoid edge brightening effects that bias rear-irradiance measurements by 10–20%.</p>
</section>

<h2>Further Reading</h2>
<ul>
  <li><a href="https://www.reig-us.com/solar-das-commissioning-targets-completeness-accuracy-latency/">Solar DAS Commissioning Targets: Completeness, Accuracy, and Latency</a></li>
  <li><a href="https://www.reig-us.com/solar-das-commissioning-checklist-sensors-scaling-timestamps/">Solar DAS Commissioning Checklist: Sensors, Scaling, and Timestamps</a></li>
  <li><a href="https://www.reig-us.com/solar-das-tagging-units-scaling-qc/">Solar DAS Tagging: Units, Scaling, and QC for Utility-Scale PV</a></li>
  <li><a href="https://www.reig-us.com/solar-das-commissioning-troubleshooting-dropouts-scaling-qc-flags/">Solar DAS Commissioning Troubleshooting: Dropouts, Scaling, and QC Flags</a></li>
</ul>

<h2>References</h2>
<ol>
  <li>IEC 61724-1:2021, Photovoltaic system performance, Part 1: Monitoring. International Electrotechnical Commission. <a href="https://webstore.iec.ch/en/publication/65561" target="_blank" rel="noopener noreferrer">webstore.iec.ch/en/publication/65561</a></li>
  <li>ISO 9060:2018, Solar energy: Specification and classification of instruments for measuring hemispherical solar and direct solar radiation. International Organization for Standardization. <a href="https://www.iso.org/standard/67464.html" target="_blank" rel="noopener noreferrer">iso.org/standard/67464.html</a></li>
  <li>NREL Best Practices Handbook for the Collection and Use of Solar Resource Data for Solar Energy Applications (4th ed., 2024). National Renewable Energy Laboratory. <a href="https://docs.nrel.gov/docs/fy24osti/88300.pdf" target="_blank" rel="noopener noreferrer">docs.nrel.gov/docs/fy24osti/88300.pdf</a></li>
  <li>WMO-No. 8: Guide to Instruments and Methods of Observation, 2024 ed. World Meteorological Organization. <a href="https://community.wmo.int/en/guide-instruments-and-methods-observation-wmo-no-8" target="_blank" rel="noopener noreferrer">community.wmo.int</a></li>
  <li>Fuke, P., &amp; Kottantharayil, A. (2025). Effect of pyranometer soiling on PV Performance Ratio. <em>Solar Energy</em>, 298. <a href="https://www.sciencedirect.com/science/article/abs/pii/S0038092X25003974" target="_blank" rel="noopener noreferrer">doi.org/10.1016/j.solener.2025.113634</a></li>
  <li>Jozsef, E. (2026). Reducing pyranometer error: Why irradiance accuracy starts in plant design. OTT HydroMet. <a href="https://blog.otthydromet.com/en/reducing-pyranometer-error-why-irradiance-accuracy-starts-in-plant-design-siting-construction/" target="_blank" rel="noopener noreferrer">blog.otthydromet.com</a></li>
  <li>Müller, R., et al. (2017). Evaluating the quality of solar irradiance observations. <em>Solar Energy</em>, 153. <a href="https://www.sciencedirect.com/science/article/pii/S0038092X17308046" target="_blank" rel="noopener noreferrer">sciencedirect.com</a></li>
  <li>Vaisala. (2024). Financial impact of solar irradiance data quality. <a href="https://www.vaisala.com/en/blog/2024-03/financial-impact-solar-irradiance-data" target="_blank" rel="noopener noreferrer">vaisala.com</a></li>
  <li>IEA PVPS Task 2. Performance Prediction of Grid-connected Photovoltaic Systems Using Remote Sensing. International Energy Agency Photovoltaic Power Systems Programme. <a href="https://iea-pvps.org/key-topics/performance/" target="_blank" rel="noopener noreferrer">iea-pvps.org</a></li>
  <li>NERC FAC-001-3. Facility Connection Requirements. North American Electric Reliability Corporation. <a href="https://www.nerc.com/pa/Stand/Pages/FACStandards.aspx" target="_blank" rel="noopener noreferrer">nerc.com/pa/Stand/Pages/FACStandards.aspx</a></li>
  <li>IEEE 1547-2018. Standard for Interconnection and Interoperability of Distributed Energy Resources with Associated Electric Power Systems Interfaces. Institute of Electrical and Electronics Engineers. <a href="https://standards.ieee.org/standard/1547-2018.html" target="_blank" rel="noopener noreferrer">standards.ieee.org/standard/1547-2018.html</a></li>
</ol>

</article>
