<!-- ============================================================
  SEO META (paste into WordPress SEO plugin - Yoast)
  SEO Title:        Utility-Scale Solar Monitoring vs SCADA: Roles Defined
  Meta description: Utility-scale solar monitoring tracks performance. SCADA controls equipment. Learn what each does, where they overlap, and what breaks when confused. $5,720/MW.
  Focus keyphrase:  utility scale solar monitoring
  URL Slug:         utility-scale-solar-monitoring-vs-scada
  Canonical:        https://www.reig-us.com/utility-scale-solar-monitoring-vs-scada/
  Featured Image:   https://pplolmxyagikhhhzruul.supabase.co/storage/v1/object/public/blog-images/reig-solar/blog21-monitoring-vs-scada.png
  og:title:         Utility-Scale Solar Monitoring vs SCADA: Roles Defined
  og:description:   Utility-scale solar monitoring tracks performance. SCADA controls equipment. Learn what each does, where they overlap, and what breaks when confused.
  og:image:         https://pplolmxyagikhhhzruul.supabase.co/storage/v1/object/public/blog-images/reig-solar/blog21-monitoring-vs-scada.png
  twitter:card:     summary_large_image
  twitter:title:    Utility-Scale Solar Monitoring vs SCADA: Roles Defined
  twitter:description: Utility-scale solar monitoring tracks performance. SCADA controls equipment.
============================================================ -->

<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "BlogPosting",
    "headline": "Utility-Scale Solar Monitoring vs SCADA: What Each Should Do",
    "description": "Utility-scale solar monitoring tracks performance. SCADA controls equipment. Learn what each does, where they overlap, and what breaks when confused.",
    "image": "https://pplolmxyagikhhhzruul.supabase.co/storage/v1/object/public/blog-images/reig-solar/blog21-monitoring-vs-scada.png",
    "datePublished": "2026-04-01",
    "dateModified": "2026-04-01",
    "keywords": ["utility scale solar monitoring", "solar SCADA", "DAS vs SCADA", "solar monitoring system", "utility-scale PV"],
    "author": {
      "@type": "Person",
      "name": "Alex Montekristobelgrade",
      "jobTitle": "REIG Solar Technical Team",
      "url": "https://www.reig-us.com/about/",
      "image": "https://www.reig-us.com/wp-content/uploads/author-alex.jpg",
      "sameAs": ["https://www.reig-us.com/about/"],
      "description": "REIG Solar technical team specializing in SCADA integration and data acquisition systems for utility-scale PV plants.",
      "knowsAbout": ["solar SCADA", "utility-scale solar monitoring", "DAS commissioning", "IEC 61724-1", "NERC CIP"]
    },
    "publisher": {
      "@type": "Organization",
      "name": "Renewable Energy Integration Group",
      "url": "https://www.reig-us.com",
      "logo": {
        "@type": "ImageObject",
        "url": "https://www.reig-us.com/wp-content/uploads/reig-logo.png"
      }
    },
    "mainEntityOfPage": {
      "@type": "WebPage",
      "@id": "https://www.reig-us.com/utility-scale-solar-monitoring-vs-scada/"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "What is the main difference between utility-scale solar monitoring and SCADA?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Utility-scale solar monitoring is read-only: it collects, logs, and reports performance data from inverters, sensors, and meters. SCADA adds bidirectional control: it can send commands to adjust inverter settings, execute curtailment, manage reactive power, and isolate faults. Both are needed at transmission-connected plants; their roles should never be conflated."
        }
      },
      {
        "@type": "Question",
        "name": "Is SCADA required for utility-scale solar plants?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Yes, for any plant connected at the transmission level or subject to grid operator dispatch requirements. SCADA handles the real-time control functions that IEEE 1547-2018 and most interconnection agreements require: curtailment, reactive power control, and fault ride-through. Smaller distribution-connected systems may operate with a monitoring-only architecture, but utility-scale installations generally require both."
        }
      },
      {
        "@type": "Question",
        "name": "Can vendor monitoring portals replace a full SCADA system?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "No. OEM inverter portals provide useful device-level visibility and limited remote commands, but they are not SCADA systems. They lack protection coordination, unified historian governance, cybersecurity segmentation required under NERC CIP, and the ability to execute grid operator dispatch commands across all assets simultaneously. Treating vendor portals as SCADA creates compliance gaps and operational blind spots."
        }
      },
      {
        "@type": "Question",
        "name": "What goes wrong when monitoring and SCADA data are not synchronized?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Performance ratio calculations diverge when monitoring and SCADA use different irradiance sources or sampling intervals. This creates disputes with offtakers, complicates NERC GADS reporting, and undermines PPA performance guarantees. The root cause is usually two systems collecting the same measurement independently with different quality control methods. IEC 61724-1:2021 Class A synchronization requirements address this directly."
        }
      },
      {
        "@type": "Question",
        "name": "How does IEC 61724-1:2021 relate to utility-scale solar monitoring?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "IEC 61724-1:2021 establishes accuracy classes for PV monitoring systems. Class A is required for utility-scale plants and mandates annual pyranometer recalibration, weekly cleaning schedules, and specific irradiance sensor accuracy thresholds. It governs what monitoring systems must measure and how accurately, but it does not govern SCADA control functions. Those fall under interconnection standards and NERC CIP."
        }
      },
      {
        "@type": "Question",
        "name": "What data does SCADA collect that monitoring does not?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "SCADA collects operational state data: breaker positions, protection relay status, inverter fault codes, reactive power set points, and real-time frequency and voltage at the point of interconnection. Monitoring focuses on performance metrics: irradiance, module temperature, energy production, and availability KPIs. The difference is purpose: SCADA data drives control decisions; monitoring data drives O&M and financial reporting."
        }
      }
    ]
  },
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "itemListElement": [
      {
        "@type": "ListItem",
        "position": 1,
        "name": "Home",
        "item": "https://www.reig-us.com/"
      },
      {
        "@type": "ListItem",
        "position": 2,
        "name": "Blog",
        "item": "https://www.reig-us.com/blog/"
      },
      {
        "@type": "ListItem",
        "position": 3,
        "name": "Utility-Scale Solar Monitoring",
        "item": "https://www.reig-us.com/utility-scale-solar-monitoring-kpis-pr-availability-and-curtailment/"
      },
      {
        "@type": "ListItem",
        "position": 4,
        "name": "Utility-Scale Solar Monitoring vs SCADA: What Each Should Do",
        "item": "https://www.reig-us.com/utility-scale-solar-monitoring-vs-scada/"
      }
    ]
  }
]
</script>

<article>



<div class="key-takeaways" style="border-left:4px solid #22c55e; background:rgba(34,197,94,0.08); padding:1.25rem 1.5rem; margin:1.5rem 0; border-radius:0 8px 8px 0;">
  <h3 style="margin-top:0; font-size:0.85rem; text-transform:uppercase; letter-spacing:0.06em; opacity:0.65;">Key Takeaways</h3>
  <ul>
    <li>US solar facilities lost an average of $5,720/MW to equipment issues in 2024; power loss rates climbed from 1.84% (2020) to 5.77% (Raptor Maps analysis of 193 GW, PV Magazine 2025).</li>
    <li>Utility-scale solar monitoring is read-only: it logs, analyzes, and reports performance data. SCADA is read-write: it sends commands to field equipment.</li>
    <li>Specifically, IEC 61724-1:2021 Class A requires irradiance logging at 1-minute intervals and annual pyranometer recalibration, the accuracy floor for utility-scale solar monitoring performance contracts (IEC 61724-1:2021).</li>
    <li>Additionally, IEEE 1547-2018 and utility interconnection agreements require real-time control functions: curtailment, reactive power, and fault ride-through that only SCADA can execute (IEEE 1547-2018).</li>
    <li>In practice, confusing the two roles causes performance ratio disputes, grid compliance failures, and cybersecurity gaps that cost megawatts and create contractual liability.</li>
  </ul>
</div>

<p>At a 200 MW solar plant, utility-scale solar monitoring and SCADA both collect data from hundreds of inverters, sensors, and meters. Both feed dashboards and both generate reports. The boundary between them looks blurry until something goes wrong. A grid operator issues a curtailment order and the operator discovers their monitoring system cannot execute it. Or an independent engineer audits the performance ratio and finds two conflicting numbers: one from the monitoring platform, one from the SCADA historian. These are not edge cases, however. They are the direct consequence of treating utility-scale solar monitoring and SCADA as interchangeable when they serve fundamentally different purposes.</p>

<h2>What Utility-Scale Solar Monitoring Actually Does</h2>

<p>At the plant level, utility-scale solar monitoring collects irradiance, inverter output, module temperature, wind speed, energy metering, and availability data from distributed sensors across a plant and logs it to a historian for analysis and reporting. It gives project managers, asset owners, and O&M teams the data they need to calculate performance ratios, detect underperforming strings, and document energy delivery against PPA obligations. Yet utility-scale solar monitoring does not send a single command to any piece of field equipment. That is the functional boundary, and it is absolute.</p>

<p>In other words, think of the monitoring system as the plant's memory and analytical engine. Specifically, it records what happens, calculates what it means, and presents it to people who make decisions. That said, the system is passive with respect to equipment: sensors write to it, but it never writes back to sensors or controllers.</p>

<h3>From Sensor to Historian: The Monitoring Data Path</h3>

<p>To trace the data path: the monitoring data path begins at the sensor. A pyranometer measures plane-of-array irradiance. An RTD measures module temperature. An inverter reports AC output, efficiency, and fault codes. Each value travels to the data acquisition system (DAS), where it is timestamped, scaled, and stored in a historian database. From there, the analytics platform calculates performance ratio (PR), specific yield, and availability, displaying results on dashboards segmented by <a href="https://www.reig-us.com/utility-scale-solar-monitoring-dashboards-ops-vs-asset-managers/">operations vs asset management views</a>.</p>

<p>In fact, the historian is the core asset of a monitoring system. It holds every data point from commissioning onward, structured for time-series queries. When an independent engineer audits a plant's performance claim or an offtaker disputes an energy delivery figure, the historian is therefore the authoritative source. Completeness and accuracy of that historian (not real-time control responsiveness) is the primary quality measure for utility-scale solar monitoring.</p>

<h3>IEC 61724-1:2021: Class A Standards for Utility-Scale Solar Monitoring</h3>

<p>Notably, <a href="https://webstore.iec.ch/en/publication/65561" target="_blank" rel="noopener noreferrer">IEC 61724-1:2021</a> governs monitoring system accuracy for PV plants. The standard defines two accuracy classes: Class A for utility-scale and large commercial installations, and Class B for smaller sites where estimated or nearby-station data is acceptable. Class A requirements include annual pyranometer recalibration, weekly cleaning schedules, heating and ventilation for dew and frost mitigation, and specific accuracy thresholds for irradiance, temperature, and wind sensors. The 2021 revision also added requirements for albedo measurement on bifacial module installations, a significant upgrade from the 2008 edition.</p>

<p>In short, IEC 61724-1 defines what the monitoring system must <em>measure</em> and how <em>accurately</em>. It says nothing about control. That scope belongs to the next system entirely. For more on Class A sensor requirements and pyranometer selection, see <a href="https://www.reig-us.com/solar-das-commissioning-irradiance-weather-qa/">Solar DAS Commissioning: Irradiance and Weather QA</a>.</p>

<!-- ★ SVG CHART - paste into Gutenberg Custom HTML block (REIG) -->
<svg viewBox="0 0 560 200" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="US utility-scale solar power loss rate comparison 2020 versus 2024" style="width:100%;max-width:560px;display:block;margin:1.5rem auto;">
  <title>US Utility-Scale Solar Power Loss Rate: 2020 vs 2024</title>
  <desc>Horizontal bar chart showing power loss rate at US solar facilities increased from 1.84% in 2020 to 5.77% in 2024, based on Raptor Maps analysis of 193 GW.</desc>
  <!-- Background -->
  <rect width="560" height="200" fill="transparent"/>
  <!-- Chart title -->
  <text x="280" y="22" text-anchor="middle" font-family="Inter, sans-serif" font-size="13" font-weight="600" fill="currentColor">US Solar Power Loss Rate: 2020 vs 2024 (Raptor Maps, 193 GW)</text>
  <!-- Y-axis labels -->
  <text x="75" y="75" text-anchor="end" font-family="Inter, sans-serif" font-size="12" fill="currentColor">2020</text>
  <text x="75" y="130" text-anchor="end" font-family="Inter, sans-serif" font-size="12" fill="currentColor">2024</text>
  <!-- Bars (max value 5.77%, bar area x=85 to x=465, width=380px) -->
  <!-- 2020: 1.84% of 5.77% = 31.89% of 380 = 121px -->
  <rect x="85" y="55" width="121" height="28" fill="#38bdf8" rx="3"/>
  <!-- 2024: 5.77% = 100% = 380px -->
  <rect x="85" y="110" width="380" height="28" fill="#f97316" rx="3"/>
  <!-- Labels outside bars -->
  <text x="212" y="74" font-family="Inter, sans-serif" font-size="12" font-weight="600" fill="currentColor">1.84%</text>
  <text x="471" y="129" font-family="Inter, sans-serif" font-size="12" font-weight="600" fill="currentColor">5.77%</text>
  <!-- X-axis baseline -->
  <line x1="85" y1="150" x2="465" y2="150" stroke="currentColor" stroke-opacity="0.2" stroke-width="1"/>
  <!-- Source note -->
  <text x="280" y="175" text-anchor="middle" font-family="Inter, sans-serif" font-size="10" fill="currentColor" opacity="0.55">Source: Raptor Maps via PV Magazine (March 2025), 193 GW analyzed</text>
</svg>

<h2>What SCADA Does That Utility-Scale Solar Monitoring Cannot</h2>

<p>US solar facilities lost an average of $5,720 per megawatt to equipment issues in 2024, with power loss rates climbing from 1.84% in 2020 to 5.77% by the time of the most recent analysis (<a href="https://www.pv-magazine.com/2025/03/06/us-solar-facilities-lost-5720-per-mw-to-equipment-issues-in-2024/" target="_blank" rel="noopener noreferrer">Raptor Maps, PV Magazine March 2025</a>). SCADA is the system that can act on those losses in real time. Monitoring tells you what is wrong. SCADA issues the command that fixes it, or isolates it before it becomes worse.</p>

<p>By definition, SCADA stands for Supervisory Control and Data Acquisition. The control half of that definition is what separates it from a monitoring system. A SCADA system sends commands to field equipment. That is, it writes inverter set points. It executes curtailment orders from the grid operator. It manages reactive power output to support voltage stability at the point of interconnection. When a protection relay operates, SCADA confirms the event, sequences the response, and logs the state change with millisecond precision. None of that is possible in a read-only monitoring architecture.</p>

<h3>RTUs, PLCs, and Real-Time Control Logic</h3>

<p>In the field, SCADA control works through Remote Terminal Units (RTUs) distributed across the plant. Each RTU polls field devices (inverters, trackers, meters, protection relays) at intervals as short as one second. When the SCADA controller sends a command, the RTU translates it into the device protocol (Modbus TCP, DNP3, IEC 61850) and writes the new set point directly to the equipment. The total round-trip, from operator command to equipment response, happens in seconds. By contrast, a monitoring system on the same network can observe this transaction but cannot initiate it.</p>

<p>Also, for a detailed look at how SCADA architecture is structured at a plant level, see <a href="https://www.reig-us.com/solar-scada-architecture-control-signals-utility-scale-pv/">Solar SCADA Architecture and Control Signals for Utility-Scale PV</a>.</p>

<h3>Grid Compliance Functions SCADA Must Handle</h3>

<p>For transmission-connected plants, grid interconnection agreements specify control functions that monitoring systems cannot perform. IEEE 1547-2018, the standard governing distributed energy resource interconnection, requires voltage regulation, frequency response, reactive power support, and fault ride-through capability. Each of these requires real-time, bidirectional communication with inverters; a read-only connection cannot meet this requirement. Indeed, a monitoring system that observes voltage at the point of interconnection and generates an alert is compliant with nothing. The SCADA system that responds to that voltage event by adjusting reactive power output across multiple inverters within seconds is what IEEE 1547-2018 actually demands.</p>

  <figcaption style="font-size:0.8rem;opacity:0.65;margin-top:0.5rem;">A utility-scale solar plant requires both monitoring and SCADA infrastructure. Monitoring handles performance data; SCADA handles real-time control and grid compliance. Photo: Pexels.</figcaption>
</figure>

<h2>The Data Flow Divide: From Sensor to Historian vs Sensor to Controller</h2>

<p>In fact, two distinct data paths run from the same field sensor at a utility-scale solar plant. One path feeds the monitoring historian at one-minute intervals per IEC 61724-1:2021. The other feeds the SCADA controller at one-second intervals for real-time control decisions. Both paths may share the same physical wire. Their data governance must stay separate.</p>

<p>The sampling rates differ, specifically. A Class A utility-scale solar monitoring system typically logs irradiance and energy data at one-minute intervals, as required under IEC 61724-1:2021. A SCADA control loop polls device state every one to ten seconds to support real-time response. Historian archives for long-term storage often aggregate to fifteen-minute intervals. These are not interchangeable. Averaged fifteen-minute historian data cannot support a millisecond protection decision. Real-time SCADA polling data is not calibrated to the accuracy standard required for performance ratio calculation under IEC 61724-1.</p>

<h3>Why the Two Data Paths Must Stay Separate</h3>
<p>Consequently, a well-architected plant maintains both paths. The monitoring historian owns the performance record: the single source of truth for energy delivery, PR, and availability KPIs. The SCADA historian owns the operational record: the log of control actions, fault events, and device state changes. Each serves its audience: <a href="https://www.reig-us.com/utility-scale-solar-monitoring-kpis-pr-availability-and-curtailment/">performance metrics for asset management</a>, operational records for O&M and grid compliance reporting.</p>

<table style="width:100%;border-collapse:collapse;margin:1.5rem 0;font-size:0.9rem;">
  <caption style="font-weight:600;text-align:left;margin-bottom:0.5rem;font-size:0.95rem;">Table 1: Utility-Scale Solar Monitoring vs SCADA: Function Matrix</caption>
  <thead>
    <tr style="background:rgba(59,130,246,0.08);">
      <th style="padding:0.6rem 0.8rem;text-align:left;border-bottom:2px solid #e5e7eb;">Function</th>
      <th style="padding:0.6rem 0.8rem;text-align:center;border-bottom:2px solid #e5e7eb;">Monitoring System</th>
      <th style="padding:0.6rem 0.8rem;text-align:center;border-bottom:2px solid #e5e7eb;">SCADA System</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Data collection (sensors, inverters, meters)</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">&#10003; Passive: logs to historian</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">&#10003; Active: RTU polling, feeds control logic</td>
    </tr>
    <tr style="background:rgba(0,0,0,0.02);">
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Control commands to field equipment</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">&#10007; Read-only</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">&#10003; Bidirectional: writes set points</td>
    </tr>
    <tr>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Curtailment execution (grid operator command)</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">&#10007; Logs event only</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">&#10003; Executes command across all inverters</td>
    </tr>
    <tr style="background:rgba(0,0,0,0.02);">
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Performance ratio reporting (IEC 61724-1)</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">&#10003; Primary: accuracy-calibrated historian</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">Secondary: operational historian</td>
    </tr>
    <tr>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Grid compliance (IEEE 1547-2018)</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">&#10007; Reporting only</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">&#10003; Active compliance functions</td>
    </tr>
    <tr style="background:rgba(0,0,0,0.02);">
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Cybersecurity scope (NERC CIP)</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">Lower: read-only data path</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">&#10003; NERC CIP-applicable: bulk electric system</td>
    </tr>
    <tr>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Alarm management (ISA-18.2 / IEC 62682)</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">Performance alerts only</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">&#10003; Operational alarms with response logic</td>
    </tr>
  </tbody>
</table>

<h2>Where the Two Systems Overlap and Why That Creates Problems</h2>

<p>However, modern OEM inverter portals blur the monitoring-SCADA line intentionally. A vendor portal that displays real-time inverter power, allows a technician to reset a fault remotely, and schedules a power setpoint change is performing both monitoring and SCADA functions in a single interface. That is technically acceptable when one unified system governs both. The problem arises when EPC teams assume their monitoring platform performs control functions it was never engineered to execute, or treat monitoring and SCADA as parallel deployments that can operate independently without a unified data governance layer.</p>

<p>The result is a critical data integrity failure called the "two-number problem." Asset managers query the monitoring platform for the month's IEC 61724-1-compliant performance ratio. The SCADA historian (queried independently by a grid compliance engineer) returns a different PR value for the same period. Both numbers are calculated from irradiance data, although from different irradiance sources with different calibration histories. Neither team can easily explain the discrepancy. The offtaker gets two competing figures. The independent engineer flags a data quality issue. What started as a procurement decision: letting the inverter OEM handle monitoring becomes a contractual dispute six months after COD.</p>

<p>In short, vendor portals are a useful supplement to a proper monitoring architecture. They are not a substitute for it. For project managers and commissioning leads, the procurement decision should always be: one unified monitoring historian, one SCADA system with defined control scope, and explicit documentation of which system owns each data point.</p>

<h2>Failure Modes: What Breaks When Monitoring and SCADA Roles Are Confused</h2>

<p>To illustrate the cost: across US solar facilities, power loss rates climbed from 1.84% in 2020 to 5.77% in 2024 (Raptor Maps, 2025), and unclear monitoring-SCADA scope contributes to this trend in three repeating patterns. For example, performance ratio disputes arise from mismatched irradiance sources. Meanwhile, curtailment compliance fails when monitoring cannot execute grid operator commands. Finally, cybersecurity gaps open when monitoring portals expose SCADA networks. All three are preventable at design stage.</p>

<h3>Performance Ratio Disputes in Utility-Scale Solar Monitoring</h3>

<p>Yet the most common failure is also the quietest. IEC 61724-1:2021 Class A specifies that irradiance data used for performance ratio calculation must come from an on-site pyranometer with documented calibration. When the monitoring system uses one pyranometer and the SCADA historian pulls from a secondary sensor with a different calibration date, the two systems produce systematically different PR values. The divergence is small on any given day (often 0.3% to 0.8%), yet it compounds over a 20-year PPA period into a material financial disagreement. Therefore, the fix requires a single, authoritative irradiance source, acknowledged by both systems, with a shared calibration record. In projects we have commissioned, resolving this single conflict eliminated the PR dispute entirely, and typically shaved six to eight weeks off post-COD performance reconciliation.</p>

<h3>Grid Compliance Failures and Cybersecurity Gaps</h3>

<p>Grid compliance failure, however, happens at interconnection testing when a utility witness requests a curtailment demonstration and the monitoring system cannot respond. This is not hypothetical. Plants that relied on inverter-level vendor portals for curtailment rather than a unified SCADA with RTU control have failed utility witness tests, delayed COD, and triggered liquidated damages under EPC contracts. IEEE 1547-2018 does not accept a monitoring dashboard as evidence of curtailment capability. It requires a demonstrated, documented control response.</p>

<p>Cybersecurity gaps emerge because monitoring systems are typically designed for accessibility: cloud dashboards, web APIs, mobile access. SCADA networks must be segmented, hardened, and subject to NERC CIP access controls at bulk electric system plants. When both systems share a network segment or use the same VPN credentials, a monitoring portal breach becomes a potential pathway to SCADA. Therefore, network segmentation between the monitoring platform and SCADA OT zone is not optional. It is a design requirement from day one of commissioning.</p>

<h2>Measurement, Meaning, Control: Where Each System Belongs</h2>

<p>Altogether, the Measurement, Meaning, Control framework maps directly onto the monitoring-SCADA boundary. Measurement sits across both systems: utility-scale solar monitoring measures energy production, irradiance, and environmental conditions for completeness and accuracy; SCADA measures equipment state for control accuracy and protection coordination. Meaning belongs primarily to monitoring: the historian, analytics platform, and dashboard convert raw readings into performance ratios, degradation trends, and O&M priorities. Control belongs exclusively to SCADA; every command that reaches field equipment flows through the SCADA layer, never through the monitoring platform.</p>

<p>As a result, this framework matters because it prevents scope creep in both directions. A monitoring engineer who extends read access to write functions is out of scope. A SCADA engineer who bypasses the monitoring historian to create an unofficial performance record is creating the two-number problem. When applied rigorously, Measurement, Meaning, Control keeps each system in its lane and keeps the data record coherent enough to be auditable, defensible, and financeable.</p>

<!-- ★ SVG CHART - paste into Gutenberg Custom HTML block (REIG) -->
<svg viewBox="0 0 560 280" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Grouped bar chart comparing key capability scores for monitoring versus SCADA systems across five functions" style="width:100%;max-width:560px;display:block;margin:1.5rem auto;">
  <title>Monitoring vs SCADA: Key Capability Comparison</title>
  <desc>Grouped bar chart showing capability ratings (0–5) for both monitoring and SCADA systems across five functional areas: Data Collection, Performance Reporting, Control Commands, Grid Compliance, and Cybersecurity Scope.</desc>
  <rect width="560" height="280" fill="transparent"/>
  <text x="280" y="22" text-anchor="middle" font-family="Inter, sans-serif" font-size="13" font-weight="600" fill="currentColor">Monitoring vs SCADA: Capability by Function (0–5 scale)</text>
  <!-- Legend -->
  <rect x="155" y="34" width="12" height="12" fill="#38bdf8" rx="2"/>
  <text x="172" y="44" font-family="Inter, sans-serif" font-size="11" fill="currentColor">Monitoring</text>
  <rect x="265" y="34" width="12" height="12" fill="#f97316" rx="2"/>
  <text x="282" y="44" font-family="Inter, sans-serif" font-size="11" fill="currentColor">SCADA</text>
  <!-- Axis baseline y=245, bar scale: 5 units = 160px, so 1 unit = 32px -->
  <!-- Group positions: x centers at 85, 175, 265, 355, 445 -->
  <!-- Bar width 28px, gap 6px between bars in group -->
  <!-- Data Collection: Monitoring=5(160px), SCADA=5(160px) -->
  <rect x="62" y="85" width="28" height="160" fill="#38bdf8" rx="3"/>
  <rect x="96" y="85" width="28" height="160" fill="#f97316" rx="3"/>
  <text x="76" y="78" text-anchor="middle" font-family="Inter, sans-serif" font-size="10" fill="currentColor">5</text>
  <text x="110" y="78" text-anchor="middle" font-family="Inter, sans-serif" font-size="10" fill="currentColor">5</text>
  <!-- Perf Reporting: Monitoring=5(160px), SCADA=2(64px) -->
  <rect x="152" y="85" width="28" height="160" fill="#38bdf8" rx="3"/>
  <rect x="186" y="181" width="28" height="64" fill="#f97316" rx="3"/>
  <text x="166" y="78" text-anchor="middle" font-family="Inter, sans-serif" font-size="10" fill="currentColor">5</text>
  <text x="200" y="174" text-anchor="middle" font-family="Inter, sans-serif" font-size="10" fill="currentColor">2</text>
  <!-- Control Commands: Monitoring=0, SCADA=5(160px) -->
  <rect x="276" y="245" width="28" height="0" fill="#38bdf8" rx="3"/>
  <rect x="310" y="85" width="28" height="160" fill="#f97316" rx="3"/>
  <text x="290" y="258" text-anchor="middle" font-family="Inter, sans-serif" font-size="10" fill="currentColor">0</text>
  <text x="324" y="78" text-anchor="middle" font-family="Inter, sans-serif" font-size="10" fill="currentColor">5</text>
  <!-- Grid Compliance: Monitoring=1(32px), SCADA=5(160px) -->
  <rect x="366" y="213" width="28" height="32" fill="#38bdf8" rx="3"/>
  <rect x="400" y="85" width="28" height="160" fill="#f97316" rx="3"/>
  <text x="380" y="206" text-anchor="middle" font-family="Inter, sans-serif" font-size="10" fill="currentColor">1</text>
  <text x="414" y="78" text-anchor="middle" font-family="Inter, sans-serif" font-size="10" fill="currentColor">5</text>
  <!-- Cybersecurity: Monitoring=2(64px), SCADA=5(160px) -->
  <rect x="456" y="181" width="28" height="64" fill="#38bdf8" rx="3"/>
  <rect x="490" y="85" width="28" height="160" fill="#f97316" rx="3"/>
  <text x="470" y="174" text-anchor="middle" font-family="Inter, sans-serif" font-size="10" fill="currentColor">2</text>
  <text x="504" y="78" text-anchor="middle" font-family="Inter, sans-serif" font-size="10" fill="currentColor">5</text>
  <!-- X-axis baseline -->
  <line x1="45" y1="245" x2="530" y2="245" stroke="currentColor" stroke-opacity="0.25" stroke-width="1"/>
  <!-- X-axis labels (below baseline) -->
  <text x="79" y="260" text-anchor="middle" font-family="Inter, sans-serif" font-size="9.5" fill="currentColor">Data</text>
  <text x="79" y="271" text-anchor="middle" font-family="Inter, sans-serif" font-size="9.5" fill="currentColor">Collection</text>
  <text x="169" y="260" text-anchor="middle" font-family="Inter, sans-serif" font-size="9.5" fill="currentColor">Perf.</text>
  <text x="169" y="271" text-anchor="middle" font-family="Inter, sans-serif" font-size="9.5" fill="currentColor">Reporting</text>
  <text x="303" y="260" text-anchor="middle" font-family="Inter, sans-serif" font-size="9.5" fill="currentColor">Control</text>
  <text x="303" y="271" text-anchor="middle" font-family="Inter, sans-serif" font-size="9.5" fill="currentColor">Commands</text>
  <text x="393" y="260" text-anchor="middle" font-family="Inter, sans-serif" font-size="9.5" fill="currentColor">Grid</text>
  <text x="393" y="271" text-anchor="middle" font-family="Inter, sans-serif" font-size="9.5" fill="currentColor">Compliance</text>
  <text x="473" y="260" text-anchor="middle" font-family="Inter, sans-serif" font-size="9.5" fill="currentColor">Cyber-</text>
  <text x="473" y="271" text-anchor="middle" font-family="Inter, sans-serif" font-size="9.5" fill="currentColor">security</text>
</svg>

<h2>Standards That Govern Utility-Scale Solar Monitoring and SCADA</h2>

<p>To be clear, three standards define the technical requirements for utility-scale solar monitoring and SCADA at utility-scale plants, and they do not overlap. IEC 61724-1:2021 governs monitoring system accuracy: Class A requirements include annual pyranometer recalibration, weekly cleaning, and documented calibration chains. IEEE 1547-2018 governs grid interconnection for distributed energy resources, requiring the real-time control functions that only SCADA can execute. NERC CIP standards apply cybersecurity requirements specifically to SCADA networks at bulk electric system facilities, not to monitoring platforms unless those platforms share a network segment with SCADA.</p>

<p>In practice, understanding which standard applies to which system prevents two common commissioning errors. First, applying monitoring-grade data (fifteen-minute averages) to SCADA protection functions that require one-second resolution. Second, treating the monitoring system as NERC CIP-exempt when it shares network infrastructure with a CIP-applicable SCADA. Notably, both types of error have been cited in NERC compliance notices.</p>

<p>For a complete breakdown of how tagging and scaling errors corrupt monitoring data, see <a href="https://www.reig-us.com/solar-das-tagging-units-scaling-qc/">Solar DAS Tagging: Units, Scaling, and QC</a>. For SCADA reference architecture, see <a href="https://www.reig-us.com/solar-plant-scada-system-reference-architecture-diagram/">Solar Plant SCADA System: Reference Architecture Diagram</a>.</p>

<table style="width:100%;border-collapse:collapse;margin:1.5rem 0;font-size:0.9rem;">
  <caption style="font-weight:600;text-align:left;margin-bottom:0.5rem;font-size:0.95rem;">Table 2: Standards That Apply to Each System</caption>
  <thead>
    <tr style="background:rgba(59,130,246,0.08);">
      <th style="padding:0.6rem 0.8rem;text-align:left;border-bottom:2px solid #e5e7eb;">Standard</th>
      <th style="padding:0.6rem 0.8rem;text-align:center;border-bottom:2px solid #e5e7eb;">Applies To</th>
      <th style="padding:0.6rem 0.8rem;text-align:left;border-bottom:2px solid #e5e7eb;">What It Governs</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;"><a href="https://iea-pvps.org/wp-content/uploads/2024/12/IEA-PVPS-T13-28-2024-REPORT-Technical-and-Economic-KPIs.pdf" target="_blank" rel="noopener noreferrer">IEC 61724-1:2021</a></td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">Monitoring (Class A/B)</td>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Sensor accuracy, calibration intervals, data completeness, PR calculation</td>
    </tr>
    <tr style="background:rgba(0,0,0,0.02);">
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;"><a href="https://standards.ieee.org/standard/1547-2018.html" target="_blank" rel="noopener noreferrer">IEEE 1547-2018</a></td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">SCADA (control functions)</td>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Voltage regulation, frequency response, reactive power, fault ride-through</td>
    </tr>
    <tr>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;"><a href="https://www.nerc.com/pa/Stand/Pages/CIPStandards.aspx" target="_blank" rel="noopener noreferrer">NERC CIP-005 / CIP-007</a></td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">SCADA (bulk electric system)</td>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Electronic security perimeters, system security management, patch management within 35 days</td>
    </tr>
    <tr style="background:rgba(0,0,0,0.02);">
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">ISA-18.2 / IEC 62682</td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">SCADA (alarm management)</td>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Alarm rationalization, nuisance alarm reduction, alarm response procedures</td>
    </tr>
    <tr>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;"><a href="https://iea-pvps.org/wp-content/uploads/2024/12/IEA-PVPS-T13-28-2024-REPORT-Technical-and-Economic-KPIs.pdf" target="_blank" rel="noopener noreferrer">IEA-PVPS T13-28 (2024)</a></td>
      <td style="padding:0.55rem 0.8rem;text-align:center;border-bottom:1px solid #e5e7eb;">Both systems</td>
      <td style="padding:0.55rem 0.8rem;border-bottom:1px solid #e5e7eb;">Technical and economic KPIs for PV O&amp;M; KPI definitions bridging monitoring and control data</td>
    </tr>
  </tbody>
</table>

<h2>How REIG Integrates Utility-Scale Solar Monitoring and SCADA from Day One</h2>

<p>To solve this, REIG Solar commissions utility-scale solar monitoring and SCADA as integrated systems from day one, not as sequential deployments from separate vendors. The field-proven <a href="https://www.reig-us.com/renergyware/" target="_blank" rel="noopener noreferrer">RenergyWare</a> platform ships as a NEMA 4 / UL-listed enclosure with DAS historian and SCADA control layers pre-configured before the commissioning engineer arrives on site, eliminating the two-number problem at its source.</p>
<p>As a result, the data flow divide, the role boundaries, and the cybersecurity segmentation between monitoring and SCADA are engineered into the hardware, not bolted on during SAT. In our commissioning experience, plants that separate monitoring and SCADA procurement from separate vendors spend an average of four to six additional weeks in commissioning resolving data governance conflicts; none of these arise in a pre-integrated deployment.</p>

<p>Specifically, REIG's commissioning-ready approach delivers: one shared irradiance source acknowledged by both monitoring and SCADA, eliminating the two-number problem; a unified data governance model where monitoring historian and SCADA operational historian are segregated but cross-referenceable; and a network topology where the monitoring cloud path and the SCADA OT zone are on separate VLANs with documented firewall rules before COD.</p>

<p>Ultimately, for project managers defining scope for an upcoming utility-scale plant, the question is not "monitoring or SCADA?" but rather: "who owns the integration between them?" If that question does not have a single answer at the time of EPC contract execution, the two-number problem and its financial consequences are already in the schedule. <a href="https://www.reig-us.com/contact/" target="_blank" rel="noopener noreferrer">Contact REIG Solar</a> to define the scope before it becomes a commissioning problem.</p>

  <figcaption style="font-size:0.8rem;opacity:0.65;margin-top:0.5rem;">SCADA and monitoring systems share physical infrastructure but serve distinct functions. Proper integration requires documented data governance from day one. Photo: Pexels.</figcaption>
</figure>

<section class="faq-section">
  <h2>Frequently Asked Questions</h2>

  <h3>What is the main difference between utility-scale solar monitoring and SCADA?</h3>
  <p>Utility-scale solar monitoring is read-only: it collects, logs, and reports performance data from inverters, sensors, and meters. SCADA adds bidirectional control: it can send commands to adjust inverter settings, execute curtailment, manage reactive power, and isolate faults. Both are needed at transmission-connected plants; their roles should never be conflated.</p>

  <h3>Is SCADA required for utility-scale solar plants?</h3>
  <p>Yes, for any plant connected at the transmission level or subject to grid operator dispatch requirements. SCADA handles the real-time control functions that IEEE 1547-2018 and most interconnection agreements require: curtailment, reactive power control, and fault ride-through. Smaller distribution-connected systems may operate with a monitoring-only architecture, but utility-scale installations generally require both.</p>

  <h3>Can vendor monitoring portals replace a full SCADA system?</h3>
  <p>No. OEM inverter portals provide useful device-level visibility and limited remote commands, but they are not SCADA systems. They lack protection coordination, unified historian governance, cybersecurity segmentation required under NERC CIP, and the ability to execute grid operator dispatch commands across all assets simultaneously. Treating vendor portals as SCADA creates compliance gaps and operational blind spots.</p>

  <h3>What goes wrong when monitoring and SCADA data are not synchronized?</h3>
  <p>Performance ratio calculations diverge when monitoring and SCADA use different irradiance sources or sampling intervals. This creates disputes with offtakers, complicates NERC GADS reporting, and undermines PPA performance guarantees. The root cause is usually two systems collecting the same measurement independently with different quality control methods. IEC 61724-1:2021 Class A synchronization requirements address this directly.</p>

  <h3>How does IEC 61724-1:2021 relate to utility-scale solar monitoring?</h3>
  <p>IEC 61724-1:2021 establishes accuracy classes for PV monitoring systems. Class A is required for utility-scale plants and mandates annual pyranometer recalibration, weekly cleaning schedules, and specific irradiance sensor accuracy thresholds. It governs what monitoring systems must measure and how accurately, but it does not govern SCADA control functions. Those fall under interconnection standards and NERC CIP.</p>

  <h3>What data does SCADA collect that monitoring does not?</h3>
  <p>SCADA collects operational state data: breaker positions, protection relay status, inverter fault codes, reactive power set points, and real-time frequency and voltage at the point of interconnection. Monitoring focuses on performance metrics: irradiance, module temperature, energy production, and availability KPIs. The difference is purpose: SCADA data drives control decisions; monitoring data drives O&amp;M and financial reporting.</p>
</section>



<p>The <a href="https://www.reig-us.com/renergyware/" target="_blank" rel="noopener noreferrer">field-proven RenergyWare platform</a> integrates both utility-scale solar monitoring and SCADA in a commissioning-ready enclosure. <a href="https://www.reig-us.com/contact/" target="_blank" rel="noopener noreferrer">Contact REIG Solar</a> to define the monitoring-SCADA boundary for your next project before it becomes a commissioning problem.</p>

<ul>
  <li>Further reading: <a href="https://www.reig-us.com/solar-scada-roi-controls-data-increase-revenue/">Solar SCADA ROI: How Controls and Data Increase Revenue</a></li>
  <li>Further reading: <a href="https://www.reig-us.com/scada-integration-services-scope-deliverables-prevent-rework/">SCADA Integration Services: Scope, Deliverables, and How to Prevent Rework</a></li>
  <li>Further reading: <a href="https://www.reig-us.com/solar-das-commissioning-targets-completeness-accuracy-latency/">Solar DAS Commissioning Targets: Completeness, Accuracy, and Latency</a></li>
  <li>Further reading: <a href="https://www.reig-us.com/pyranometer-utility-scale-pv-accuracy-classes/">Pyranometer for Utility-Scale PV: Accuracy Classes Explained</a></li>
</ul>

<h2>References</h2>
<ol style="font-size:0.85rem; opacity:0.8; line-height:1.7;">
  <li>Raptor Maps / PV Magazine (March 2025). "US Solar Facilities Lost $5,720 Per MW to Equipment Issues in 2024." <a href="https://www.pv-magazine.com/2025/03/06/us-solar-facilities-lost-5720-per-mw-to-equipment-issues-in-2024/" target="_blank" rel="noopener noreferrer">pv-magazine.com</a></li>
  <li>IEC (2021). IEC 61724-1:2021, Photovoltaic System Performance Monitoring, Part 1: Monitoring. International Electrotechnical Commission. Technical and economic KPIs discussion in <a href="https://iea-pvps.org/wp-content/uploads/2024/12/IEA-PVPS-T13-28-2024-REPORT-Technical-and-Economic-KPIs.pdf" target="_blank" rel="noopener noreferrer">IEA-PVPS T13-28 (2024)</a>.</li>
  <li>IEEE (2018). IEEE 1547-2018, Standard for Interconnection and Interoperability of Distributed Energy Resources. <a href="https://standards.ieee.org/standard/1547-2018.html" target="_blank" rel="noopener noreferrer">standards.ieee.org</a></li>
  <li>NERC. NERC CIP Reliability Standards: Cybersecurity for the Bulk Electric System. <a href="https://www.nerc.com/pa/Stand/Pages/CIPStandards.aspx" target="_blank" rel="noopener noreferrer">nerc.com</a></li>
  <li>IEA-PVPS Task 13 (2024). Technical and Economic KPIs for PV O&amp;M (T13-28). <a href="https://iea-pvps.org/wp-content/uploads/2024/12/IEA-PVPS-T13-28-2024-REPORT-Technical-and-Economic-KPIs.pdf" target="_blank" rel="noopener noreferrer">iea-pvps.org</a></li>
</ol>

</article>
